{
 "format": "pcl-feeder",
 "version": 1,
 "name": "IEEE 13 node test feeder",
 "f": 60.0,
 "buses": {
  "650": {
   "kV": 4.16
  },
  "RG60": {
   "kV": 4.16
  },
  "632": {
   "kV": 4.16
  },
  "633": {
   "kV": 4.16
  },
  "645": {
   "kV": 4.16
  },
  "646": {
   "kV": 4.16
  },
  "671": {
   "kV": 4.16
  },
  "680": {
   "kV": 4.16
  },
  "684": {
   "kV": 4.16
  },
  "611": {
   "kV": 4.16
  },
  "652": {
   "kV": 4.16
  },
  "692": {
   "kV": 4.16
  },
  "675": {
   "kV": 4.16
  },
  "634": {
   "kV": 0.48
  }
 },
 "source": {
  "bus": "650",
  "V": 1.0
 },
 "configs": {
  "601": {
   "phases": "abc",
   "Z": [
    [
     [
      0.3465,
      1.0179
     ],
     [
      0.156,
      0.5017
     ],
     [
      0.158,
      0.4236
     ]
    ],
    [
     [
      0.156,
      0.5017
     ],
     [
      0.3375,
      1.0478
     ],
     [
      0.1535,
      0.3849
     ]
    ],
    [
     [
      0.158,
      0.4236
     ],
     [
      0.1535,
      0.3849
     ],
     [
      0.3414,
      1.0348
     ]
    ]
   ],
   "B": [
    [
     6.2998,
     -1.9958,
     -1.2595
    ],
    [
     -1.9958,
     5.9597,
     -0.7417
    ],
    [
     -1.2595,
     -0.7417,
     5.6386
    ]
   ]
  },
  "602": {
   "phases": "abc",
   "Z": [
    [
     [
      0.7526,
      1.1814
     ],
     [
      0.158,
      0.4236
     ],
     [
      0.156,
      0.5017
     ]
    ],
    [
     [
      0.158,
      0.4236
     ],
     [
      0.7475,
      1.1983
     ],
     [
      0.1535,
      0.3849
     ]
    ],
    [
     [
      0.156,
      0.5017
     ],
     [
      0.1535,
      0.3849
     ],
     [
      0.7436,
      1.2112
     ]
    ]
   ],
   "B": [
    [
     5.699,
     -1.0817,
     -1.6905
    ],
    [
     -1.0817,
     5.1795,
     -0.6588
    ],
    [
     -1.6905,
     -0.6588,
     5.4246
    ]
   ]
  },
  "603": {
   "phases": "bc",
   "Z": [
    [
     [
      1.3294,
      1.3471
     ],
     [
      0.2066,
      0.4591
     ]
    ],
    [
     [
      0.2066,
      0.4591
     ],
     [
      1.3238,
      1.3569
     ]
    ]
   ],
   "B": [
    [
     4.7097,
     -0.8999
    ],
    [
     -0.8999,
     4.6658
    ]
   ]
  },
  "604": {
   "phases": "ac",
   "Z": [
    [
     [
      1.3238,
      1.3569
     ],
     [
      0.2066,
      0.4591
     ]
    ],
    [
     [
      0.2066,
      0.4591
     ],
     [
      1.3294,
      1.3471
     ]
    ]
   ],
   "B": [
    [
     4.6658,
     -0.8999
    ],
    [
     -0.8999,
     4.7097
    ]
   ]
  },
  "605": {
   "phases": "c",
   "Z": [
    [
     [
      1.3292,
      1.3475
     ]
    ]
   ],
   "B": [
    [
     4.5193
    ]
   ]
  },
  "606": {
   "phases": "abc",
   "Z": [
    [
     [
      0.7982,
      0.4463
     ],
     [
      0.3192,
      0.0328
     ],
     [
      0.2849,
      -0.0143
     ]
    ],
    [
     [
      0.3192,
      0.0328
     ],
     [
      0.7891,
      0.4041
     ],
     [
      0.3192,
      0.0328
     ]
    ],
    [
     [
      0.2849,
      -0.0143
     ],
     [
      0.3192,
      0.0328
     ],
     [
      0.7982,
      0.4463
     ]
    ]
   ],
   "B": [
    [
     96.8897,
     0.0,
     0.0
    ],
    [
     0.0,
     96.8897,
     0.0
    ],
    [
     0.0,
     0.0,
     96.8897
    ]
   ]
  },
  "607": {
   "phases": "a",
   "Z": [
    [
     [
      1.3425,
      0.5124
     ]
    ]
   ],
   "B": [
    [
     88.9912
    ]
   ]
  }
 },
 "lines": [
  {
   "name": "632-645",
   "a": "632",
   "b": "645",
   "length": 500.0,
   "config": "603"
  },
  {
   "name": "632-633",
   "a": "632",
   "b": "633",
   "length": 500.0,
   "config": "602"
  },
  {
   "name": "645-646",
   "a": "645",
   "b": "646",
   "length": 300.0,
   "config": "603"
  },
  {
   "name": "RG60-632",
   "a": "RG60",
   "b": "632",
   "length": 2000.0,
   "config": "601"
  },
  {
   "name": "684-652",
   "a": "684",
   "b": "652",
   "length": 800.0,
   "config": "607"
  },
  {
   "name": "632-671",
   "a": "632",
   "b": "671",
   "length": 2000.0,
   "config": "601"
  },
  {
   "name": "671-684",
   "a": "671",
   "b": "684",
   "length": 300.0,
   "config": "604"
  },
  {
   "name": "671-680",
   "a": "671",
   "b": "680",
   "length": 1000.0,
   "config": "601"
  },
  {
   "name": "684-611",
   "a": "684",
   "b": "611",
   "length": 300.0,
   "config": "605"
  },
  {
   "name": "692-675",
   "a": "692",
   "b": "675",
   "length": 500.0,
   "config": "606"
  }
 ],
 "switches": [
  {
   "name": "671-692",
   "a": "671",
   "b": "692",
   "phases": "abc"
  }
 ],
 "transformers": [
  {
   "name": "XFM-1",
   "a": "633",
   "b": "634",
   "kVA": 500.0,
   "R": 1.1,
   "X": 2.0,
   "phases": "abc"
  }
 ],
 "regulators": [
  {
   "name": "RG60",
   "a": "650",
   "b": "RG60",
   "phases": "abc",
   "taps": {
    "a": 10,
    "b": 8,
    "c": 11
   },
   "pt": 20.0,
   "ct": 700.0,
   "R": 3.0,
   "X": 9.0,
   "level": 122.0,
   "band": 2.0
  }
 ],
 "loads": [
  {
   "name": "load1",
   "bus": "634",
   "connection": "Y",
   "model": "PQ",
   "kW": [
    160.0,
    120.0,
    120.0
   ],
   "kvar": [
    110.0,
    90.0,
    90.0
   ]
  },
  {
   "name": "load2",
   "bus": "645",
   "connection": "Y",
   "model": "PQ",
   "kW": [
    0.0,
    170.0,
    0.0
   ],
   "kvar": [
    0.0,
    125.0,
    0.0
   ]
  },
  {
   "name": "load3",
   "bus": "646",
   "connection": "D",
   "model": "Z",
   "kW": [
    0.0,
    230.0,
    0.0
   ],
   "kvar": [
    0.0,
    132.0,
    0.0
   ]
  },
  {
   "name": "load4",
   "bus": "652",
   "connection": "Y",
   "model": "Z",
   "kW": [
    128.0,
    0.0,
    0.0
   ],
   "kvar": [
    86.0,
    0.0,
    0.0
   ]
  },
  {
   "name": "load5",
   "bus": "671",
   "connection": "D",
   "model": "PQ",
   "kW": [
    385.0,
    385.0,
    385.0
   ],
   "kvar": [
    220.0,
    220.0,
    220.0
   ]
  },
  {
   "name": "load6",
   "bus": "675",
   "connection": "Y",
   "model": "PQ",
   "kW": [
    485.0,
    68.0,
    290.0
   ],
   "kvar": [
    190.0,
    60.0,
    212.0
   ]
  },
  {
   "name": "load7",
   "bus": "692",
   "connection": "D",
   "model": "I",
   "kW": [
    0.0,
    0.0,
    170.0
   ],
   "kvar": [
    0.0,
    0.0,
    151.0
   ]
  },
  {
   "name": "load8",
   "bus": "611",
   "connection": "Y",
   "model": "I",
   "kW": [
    0.0,
    0.0,
    170.0
   ],
   "kvar": [
    0.0,
    0.0,
    80.0
   ]
  }
 ],
 "distributed": [
  {
   "name": "spread1",
   "a": "632",
   "b": "671",
   "connection": "Y",
   "model": "PQ",
   "kW": [
    17.0,
    66.0,
    117.0
   ],
   "kvar": [
    10.0,
    38.0,
    68.0
   ]
  }
 ],
 "capacitors": [
  {
   "name": "cap1",
   "bus": "675",
   "kvar": [
    200.0,
    200.0,
    200.0
   ]
  },
  {
   "name": "cap2",
   "bus": "611",
   "kvar": [
    0.0,
    0.0,
    100.0
   ]
  }
 ],
 "source_text": "IEEE PES Distribution System Analysis Subcommittee, «IEEE 13 node test feeder» (data and results of the radial distribution analysis of the feeder; W. H. Kersting, «Radial distribution test feeders», IEEE Trans. Power Systems 6(3), 975–985, 1991). The impedance and susceptance matrices of the line configurations are those of the document, in the order of the phases a, b, c. The regulator is written with the taps of the published solution; its compensator settings are there too. published: the voltage profile (pu, degrees), the currents at the source, the input, the losses per section (kW).",
 "published": {
  "V": {
   "650": [
    [
     1.0,
     0.0
    ],
    [
     1.0,
     -120.0
    ],
    [
     1.0,
     120.0
    ]
   ],
   "RG60": [
    [
     1.0625,
     0.0
    ],
    [
     1.05,
     -120.0
    ],
    [
     1.0687,
     120.0
    ]
   ],
   "632": [
    [
     1.021,
     -2.49
    ],
    [
     1.042,
     -121.72
    ],
    [
     1.0174,
     117.83
    ]
   ],
   "633": [
    [
     1.018,
     -2.56
    ],
    [
     1.0401,
     -121.77
    ],
    [
     1.0148,
     117.82
    ]
   ],
   "634": [
    [
     0.994,
     -3.23
    ],
    [
     1.0218,
     -122.22
    ],
    [
     0.996,
     117.34
    ]
   ],
   "645": [
    null,
    [
     1.0329,
     -121.9
    ],
    [
     1.0155,
     117.86
    ]
   ],
   "646": [
    null,
    [
     1.0311,
     -121.98
    ],
    [
     1.0134,
     117.9
    ]
   ],
   "671": [
    [
     0.99,
     -5.3
    ],
    [
     1.0529,
     -122.34
    ],
    [
     0.9778,
     116.02
    ]
   ],
   "680": [
    [
     0.99,
     -5.3
    ],
    [
     1.0529,
     -122.34
    ],
    [
     0.9778,
     116.02
    ]
   ],
   "684": [
    [
     0.9881,
     -5.32
    ],
    null,
    [
     0.9758,
     115.92
    ]
   ],
   "611": [
    null,
    null,
    [
     0.9738,
     115.78
    ]
   ],
   "652": [
    [
     0.9825,
     -5.25
    ],
    null,
    null
   ],
   "692": [
    [
     0.99,
     -5.31
    ],
    [
     1.0529,
     -122.34
    ],
    [
     0.9777,
     116.02
    ]
   ],
   "675": [
    [
     0.9835,
     -5.56
    ],
    [
     1.0553,
     -122.52
    ],
    [
     0.9758,
     116.03
    ]
   ]
  },
  "taps": {
   "a": 10,
   "b": 8,
   "c": 11
  },
  "source_A": [
   [
    593.3,
    -28.58
   ],
   [
    435.61,
    -140.91
   ],
   [
    626.92,
    93.59
   ]
  ],
  "regulated_A": [
   [
    558.4,
    -28.58
   ],
   [
    414.87,
    -140.91
   ],
   [
    586.6,
    93.59
   ]
  ],
  "input_kW": [
   1251.398,
   977.332,
   1348.461
  ],
  "input_kvar": [
   681.57,
   373.418,
   669.784
  ],
  "losses_kW": 111.063,
  "losses_phase_kW": [
   39.107,
   -4.697,
   76.653
  ],
  "section_kW": {
   "RG60-632": 59.716,
   "632-633": 0.808,
   "XFM-1": 5.427,
   "632-645": 2.76,
   "645-646": 0.541,
   "632-671": 35.897,
   "671-684": 0.58,
   "684-611": 0.382,
   "684-652": 0.808,
   "671-692": 0.008,
   "692-675": 4.136,
   "671-680": 0.0
  },
  "section_A": {
   "632-671": [
    [
     478.29,
     -27.03
    ],
    [
     215.12,
     -134.66
    ],
    [
     475.5,
     99.9
    ]
   ],
   "632-633": [
    [
     81.33,
     -37.74
    ],
    [
     61.12,
     -159.09
    ],
    [
     62.7,
     80.48
    ]
   ],
   "692-675": [
    [
     205.33,
     -5.15
    ],
    [
     69.61,
     -55.19
    ],
    [
     124.07,
     111.79
    ]
   ],
   "632-645": [
    null,
    [
     143.02,
     -142.66
    ],
    [
     65.21,
     57.83
    ]
   ]
  },
  "load_kW": {
   "611": 165.54,
   "652": 123.56,
   "646": 240.66,
   "692": 168.37
  },
  "cap_kvar": {
   "675": [
    193.44,
    222.75,
    190.45
   ],
   "611": [
    null,
    null,
    94.82
   ]
  }
 }
}
