{
 "format": "pcl-network",
 "version": 1,
 "f": 60.0,
 "S_base": 100000000.0,
 "name": "IEEE 118-bus test case",
 "buses": {
  "1": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.955,
   "angle": 10.67,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "2": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.971,
   "angle": 11.22,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "3": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.968,
   "angle": 11.56,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "4": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.998,
   "angle": 15.28,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "5": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.002,
   "angle": 15.73,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "6": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.99,
   "angle": 13.0,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "7": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.989,
   "angle": 12.56,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "8": {
   "Un": 345000.0,
   "type": "PV",
   "V": 1.015,
   "angle": 20.77,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "9": {
   "Un": 345000.0,
   "type": "PQ",
   "V": 1.043,
   "angle": 28.02,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "10": {
   "Un": 345000.0,
   "type": "PV",
   "V": 1.05,
   "angle": 35.61,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "11": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.985,
   "angle": 12.72,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "12": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.99,
   "angle": 12.2,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "13": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.968,
   "angle": 11.35,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "14": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.984,
   "angle": 11.5,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "15": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.97,
   "angle": 11.23,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "16": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.984,
   "angle": 11.91,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "17": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.995,
   "angle": 13.74,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "18": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.973,
   "angle": 11.53,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "19": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.962,
   "angle": 11.05,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "20": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.958,
   "angle": 11.93,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "21": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.959,
   "angle": 13.52,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "22": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.97,
   "angle": 16.08,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "23": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.0,
   "angle": 21.0,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "24": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.992,
   "angle": 20.89,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "25": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.05,
   "angle": 27.93,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "26": {
   "Un": 345000.0,
   "type": "PV",
   "V": 1.015,
   "angle": 29.71,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "27": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.968,
   "angle": 15.35,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "28": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.962,
   "angle": 13.62,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "29": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.963,
   "angle": 12.63,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "30": {
   "Un": 345000.0,
   "type": "PQ",
   "V": 0.968,
   "angle": 18.79,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "31": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.967,
   "angle": 12.75,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "32": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.963,
   "angle": 14.8,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "33": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.972,
   "angle": 10.63,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "34": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.984,
   "angle": 11.3,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "35": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.981,
   "angle": 10.87,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "36": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.98,
   "angle": 10.87,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "37": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.992,
   "angle": 11.77,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "38": {
   "Un": 345000.0,
   "type": "PQ",
   "V": 0.962,
   "angle": 16.91,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "39": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.97,
   "angle": 8.41,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "40": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.97,
   "angle": 7.35,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "41": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.967,
   "angle": 6.92,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "42": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.985,
   "angle": 8.53,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "43": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.978,
   "angle": 11.28,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "44": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.985,
   "angle": 13.82,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "45": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.987,
   "angle": 15.67,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "46": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.005,
   "angle": 18.49,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "47": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.017,
   "angle": 20.73,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "48": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.021,
   "angle": 19.93,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "49": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.025,
   "angle": 20.94,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "50": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.001,
   "angle": 18.9,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "51": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.967,
   "angle": 16.28,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "52": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.957,
   "angle": 15.32,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "53": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.946,
   "angle": 14.35,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "54": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.955,
   "angle": 15.26,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "55": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.952,
   "angle": 14.97,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "56": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.954,
   "angle": 15.16,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "57": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.971,
   "angle": 16.36,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "58": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.959,
   "angle": 15.51,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "59": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.985,
   "angle": 19.37,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "60": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.993,
   "angle": 23.15,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "61": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.995,
   "angle": 24.04,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "62": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.998,
   "angle": 23.43,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "63": {
   "Un": 345000.0,
   "type": "PQ",
   "V": 0.969,
   "angle": 22.75,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "64": {
   "Un": 345000.0,
   "type": "PQ",
   "V": 0.984,
   "angle": 24.52,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "65": {
   "Un": 345000.0,
   "type": "PV",
   "V": 1.005,
   "angle": 27.65,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "66": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.05,
   "angle": 27.48,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "67": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.02,
   "angle": 24.84,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "68": {
   "Un": 345000.0,
   "type": "PQ",
   "V": 1.003,
   "angle": 27.55,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "69": {
   "Un": 138000.0,
   "type": "slack",
   "V": 1.035,
   "angle": 30.0,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "70": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.984,
   "angle": 22.58,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "71": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.987,
   "angle": 22.15,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "72": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.98,
   "angle": 20.98,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "73": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.991,
   "angle": 21.94,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "74": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.958,
   "angle": 21.64,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "75": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.967,
   "angle": 22.91,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "76": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.943,
   "angle": 21.77,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "77": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.006,
   "angle": 26.72,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "78": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.003,
   "angle": 26.42,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "79": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.009,
   "angle": 26.72,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "80": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.04,
   "angle": 28.96,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "81": {
   "Un": 345000.0,
   "type": "PQ",
   "V": 0.997,
   "angle": 28.1,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "82": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.989,
   "angle": 27.24,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "83": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.985,
   "angle": 28.42,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "84": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.98,
   "angle": 30.95,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "85": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.985,
   "angle": 32.51,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "86": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.987,
   "angle": 31.14,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "87": {
   "Un": 161000.0,
   "type": "PV",
   "V": 1.015,
   "angle": 31.4,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "88": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.987,
   "angle": 35.64,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "89": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.005,
   "angle": 39.69,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "90": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.985,
   "angle": 33.29,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "91": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.98,
   "angle": 33.31,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "92": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.99,
   "angle": 33.8,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "93": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.987,
   "angle": 30.79,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "94": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.991,
   "angle": 28.64,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "95": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.981,
   "angle": 27.67,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "96": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.993,
   "angle": 27.51,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "97": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.011,
   "angle": 27.88,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "98": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 1.024,
   "angle": 27.4,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "99": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.01,
   "angle": 27.04,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "100": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.017,
   "angle": 28.03,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "101": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.993,
   "angle": 29.61,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "102": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.991,
   "angle": 32.3,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "103": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.01,
   "angle": 24.44,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "104": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.971,
   "angle": 21.69,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "105": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.965,
   "angle": 20.57,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "106": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.962,
   "angle": 20.32,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "107": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.952,
   "angle": 17.53,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "108": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.967,
   "angle": 19.38,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "109": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.967,
   "angle": 18.93,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "110": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.973,
   "angle": 18.09,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "111": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.98,
   "angle": 19.74,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "112": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.975,
   "angle": 14.99,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "113": {
   "Un": 138000.0,
   "type": "PV",
   "V": 0.993,
   "angle": 13.74,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "114": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.96,
   "angle": 14.46,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "115": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.96,
   "angle": 14.46,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "116": {
   "Un": 138000.0,
   "type": "PV",
   "V": 1.005,
   "angle": 27.12,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "117": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.974,
   "angle": 10.67,
   "Vmin": 0.94,
   "Vmax": 1.06
  },
  "118": {
   "Un": 138000.0,
   "type": "PQ",
   "V": 0.949,
   "angle": 21.92,
   "Vmin": 0.94,
   "Vmax": 1.06
  }
 },
 "elements": [
  {
   "kind": "load",
   "name": "load1",
   "bus": "1",
   "P": 51000000.0,
   "Q": 27000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load2",
   "bus": "2",
   "P": 20000000.0,
   "Q": 9000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load3",
   "bus": "3",
   "P": 39000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load4",
   "bus": "4",
   "P": 39000000.0,
   "Q": 12000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh5",
   "bus": "5",
   "P": 0.0,
   "Q": 40000000.0
  },
  {
   "kind": "load",
   "name": "load6",
   "bus": "6",
   "P": 52000000.0,
   "Q": 22000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load7",
   "bus": "7",
   "P": 19000000.0,
   "Q": 2000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load8",
   "bus": "8",
   "P": 28000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load11",
   "bus": "11",
   "P": 70000000.0,
   "Q": 23000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load12",
   "bus": "12",
   "P": 47000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load13",
   "bus": "13",
   "P": 34000000.0,
   "Q": 16000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load14",
   "bus": "14",
   "P": 14000000.0,
   "Q": 1000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load15",
   "bus": "15",
   "P": 90000000.0,
   "Q": 30000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load16",
   "bus": "16",
   "P": 25000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load17",
   "bus": "17",
   "P": 11000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load18",
   "bus": "18",
   "P": 60000000.0,
   "Q": 34000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load19",
   "bus": "19",
   "P": 45000000.0,
   "Q": 25000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load20",
   "bus": "20",
   "P": 18000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load21",
   "bus": "21",
   "P": 14000000.0,
   "Q": 8000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load22",
   "bus": "22",
   "P": 10000000.0,
   "Q": 5000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load23",
   "bus": "23",
   "P": 7000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load24",
   "bus": "24",
   "P": 13000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load27",
   "bus": "27",
   "P": 71000000.0,
   "Q": 13000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load28",
   "bus": "28",
   "P": 17000000.0,
   "Q": 7000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load29",
   "bus": "29",
   "P": 24000000.0,
   "Q": 4000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load31",
   "bus": "31",
   "P": 43000000.0,
   "Q": 27000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load32",
   "bus": "32",
   "P": 59000000.0,
   "Q": 23000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load33",
   "bus": "33",
   "P": 23000000.0,
   "Q": 9000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load34",
   "bus": "34",
   "P": 59000000.0,
   "Q": 26000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh34",
   "bus": "34",
   "P": 0.0,
   "Q": -14000000.0
  },
  {
   "kind": "load",
   "name": "load35",
   "bus": "35",
   "P": 33000000.0,
   "Q": 9000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load36",
   "bus": "36",
   "P": 31000000.0,
   "Q": 17000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh37",
   "bus": "37",
   "P": 0.0,
   "Q": 25000000.0
  },
  {
   "kind": "load",
   "name": "load39",
   "bus": "39",
   "P": 27000000.0,
   "Q": 11000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load40",
   "bus": "40",
   "P": 66000000.0,
   "Q": 23000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load41",
   "bus": "41",
   "P": 37000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load42",
   "bus": "42",
   "P": 96000000.0,
   "Q": 23000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load43",
   "bus": "43",
   "P": 18000000.0,
   "Q": 7000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load44",
   "bus": "44",
   "P": 16000000.0,
   "Q": 8000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh44",
   "bus": "44",
   "P": 0.0,
   "Q": -10000000.0
  },
  {
   "kind": "load",
   "name": "load45",
   "bus": "45",
   "P": 53000000.0,
   "Q": 22000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh45",
   "bus": "45",
   "P": 0.0,
   "Q": -10000000.0
  },
  {
   "kind": "load",
   "name": "load46",
   "bus": "46",
   "P": 28000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh46",
   "bus": "46",
   "P": 0.0,
   "Q": -10000000.0
  },
  {
   "kind": "load",
   "name": "load47",
   "bus": "47",
   "P": 34000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load48",
   "bus": "48",
   "P": 20000000.0,
   "Q": 11000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh48",
   "bus": "48",
   "P": 0.0,
   "Q": -15000000.0
  },
  {
   "kind": "load",
   "name": "load49",
   "bus": "49",
   "P": 87000000.0,
   "Q": 30000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load50",
   "bus": "50",
   "P": 17000000.0,
   "Q": 4000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load51",
   "bus": "51",
   "P": 17000000.0,
   "Q": 8000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load52",
   "bus": "52",
   "P": 18000000.0,
   "Q": 5000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load53",
   "bus": "53",
   "P": 23000000.0,
   "Q": 11000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load54",
   "bus": "54",
   "P": 113000000.0,
   "Q": 32000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load55",
   "bus": "55",
   "P": 63000000.0,
   "Q": 22000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load56",
   "bus": "56",
   "P": 84000000.0,
   "Q": 18000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load57",
   "bus": "57",
   "P": 12000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load58",
   "bus": "58",
   "P": 12000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load59",
   "bus": "59",
   "P": 277000000.0,
   "Q": 113000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load60",
   "bus": "60",
   "P": 78000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load62",
   "bus": "62",
   "P": 77000000.0,
   "Q": 14000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load66",
   "bus": "66",
   "P": 39000000.0,
   "Q": 18000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load67",
   "bus": "67",
   "P": 28000000.0,
   "Q": 7000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load70",
   "bus": "70",
   "P": 66000000.0,
   "Q": 20000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load72",
   "bus": "72",
   "P": 12000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load73",
   "bus": "73",
   "P": 6000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load74",
   "bus": "74",
   "P": 68000000.0,
   "Q": 27000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh74",
   "bus": "74",
   "P": 0.0,
   "Q": -12000000.0
  },
  {
   "kind": "load",
   "name": "load75",
   "bus": "75",
   "P": 47000000.0,
   "Q": 11000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load76",
   "bus": "76",
   "P": 68000000.0,
   "Q": 36000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load77",
   "bus": "77",
   "P": 61000000.0,
   "Q": 28000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load78",
   "bus": "78",
   "P": 71000000.0,
   "Q": 26000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load79",
   "bus": "79",
   "P": 39000000.0,
   "Q": 32000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh79",
   "bus": "79",
   "P": 0.0,
   "Q": -20000000.0
  },
  {
   "kind": "load",
   "name": "load80",
   "bus": "80",
   "P": 130000000.0,
   "Q": 26000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load82",
   "bus": "82",
   "P": 54000000.0,
   "Q": 27000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh82",
   "bus": "82",
   "P": 0.0,
   "Q": -20000000.0
  },
  {
   "kind": "load",
   "name": "load83",
   "bus": "83",
   "P": 20000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh83",
   "bus": "83",
   "P": 0.0,
   "Q": -10000000.0
  },
  {
   "kind": "load",
   "name": "load84",
   "bus": "84",
   "P": 11000000.0,
   "Q": 7000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load85",
   "bus": "85",
   "P": 24000000.0,
   "Q": 15000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load86",
   "bus": "86",
   "P": 21000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load88",
   "bus": "88",
   "P": 48000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load90",
   "bus": "90",
   "P": 163000000.0,
   "Q": 42000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load91",
   "bus": "91",
   "P": 10000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load92",
   "bus": "92",
   "P": 65000000.0,
   "Q": 10000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load93",
   "bus": "93",
   "P": 12000000.0,
   "Q": 7000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load94",
   "bus": "94",
   "P": 30000000.0,
   "Q": 16000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load95",
   "bus": "95",
   "P": 42000000.0,
   "Q": 31000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load96",
   "bus": "96",
   "P": 38000000.0,
   "Q": 15000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load97",
   "bus": "97",
   "P": 15000000.0,
   "Q": 9000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load98",
   "bus": "98",
   "P": 34000000.0,
   "Q": 8000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load99",
   "bus": "99",
   "P": 42000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load100",
   "bus": "100",
   "P": 37000000.0,
   "Q": 18000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load101",
   "bus": "101",
   "P": 22000000.0,
   "Q": 15000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load102",
   "bus": "102",
   "P": 5000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load103",
   "bus": "103",
   "P": 23000000.0,
   "Q": 16000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load104",
   "bus": "104",
   "P": 38000000.0,
   "Q": 25000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load105",
   "bus": "105",
   "P": 31000000.0,
   "Q": 26000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh105",
   "bus": "105",
   "P": 0.0,
   "Q": -20000000.0
  },
  {
   "kind": "load",
   "name": "load106",
   "bus": "106",
   "P": 43000000.0,
   "Q": 16000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load107",
   "bus": "107",
   "P": 50000000.0,
   "Q": 12000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh107",
   "bus": "107",
   "P": 0.0,
   "Q": -6000000.0
  },
  {
   "kind": "load",
   "name": "load108",
   "bus": "108",
   "P": 2000000.0,
   "Q": 1000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load109",
   "bus": "109",
   "P": 8000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load110",
   "bus": "110",
   "P": 39000000.0,
   "Q": 30000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "shunt",
   "name": "sh110",
   "bus": "110",
   "P": 0.0,
   "Q": -6000000.0
  },
  {
   "kind": "load",
   "name": "load112",
   "bus": "112",
   "P": 68000000.0,
   "Q": 13000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load113",
   "bus": "113",
   "P": 6000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load114",
   "bus": "114",
   "P": 8000000.0,
   "Q": 3000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load115",
   "bus": "115",
   "P": 22000000.0,
   "Q": 7000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load116",
   "bus": "116",
   "P": 184000000.0,
   "Q": 0.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load117",
   "bus": "117",
   "P": 20000000.0,
   "Q": 8000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "load",
   "name": "load118",
   "bus": "118",
   "P": 33000000.0,
   "Q": 15000000.0,
   "zip": [
    0.0,
    0.0,
    1.0
   ]
  },
  {
   "kind": "generator",
   "name": "G1",
   "bus": "1",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.955,
   "Qmin": -5000000.0,
   "Qmax": 15000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G2",
   "bus": "4",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.998,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G3",
   "bus": "6",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.99,
   "Qmin": -13000000.0,
   "Qmax": 50000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G4",
   "bus": "8",
   "Sr": 100000000.0,
   "Ur": 345000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 1.015,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G5",
   "bus": "10",
   "Sr": 100000000.0,
   "Ur": 345000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 450000000.0,
   "V": 1.05,
   "Qmin": -147000000.0,
   "Qmax": 200000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 550000000.0,
   "cost": [
    0.0222222222,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G6",
   "bus": "12",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 85000000.0,
   "V": 0.99,
   "Qmin": -35000000.0,
   "Qmax": 120000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 185000000.0,
   "cost": [
    0.117647059,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G7",
   "bus": "15",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.97,
   "Qmin": -10000000.0,
   "Qmax": 30000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G8",
   "bus": "18",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.973,
   "Qmin": -16000000.0,
   "Qmax": 50000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G9",
   "bus": "19",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.962,
   "Qmin": -8000000.0,
   "Qmax": 24000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G10",
   "bus": "24",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.992,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G11",
   "bus": "25",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 220000000.0,
   "V": 1.05,
   "Qmin": -47000000.0,
   "Qmax": 140000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 320000000.0,
   "cost": [
    0.0454545455,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G12",
   "bus": "26",
   "Sr": 100000000.0,
   "Ur": 345000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 314000000.0,
   "V": 1.015,
   "Qmin": -1000000000.0,
   "Qmax": 1000000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 414000000.0,
   "cost": [
    0.0318471338,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G13",
   "bus": "27",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.968,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G14",
   "bus": "31",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 7000000.0,
   "V": 0.967,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 107000000.0,
   "cost": [
    1.42857143,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G15",
   "bus": "32",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.963,
   "Qmin": -14000000.0,
   "Qmax": 42000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G16",
   "bus": "34",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.984,
   "Qmin": -8000000.0,
   "Qmax": 24000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G17",
   "bus": "36",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.98,
   "Qmin": -8000000.0,
   "Qmax": 24000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G18",
   "bus": "40",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.97,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G19",
   "bus": "42",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.985,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G20",
   "bus": "46",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 19000000.0,
   "V": 1.005,
   "Qmin": -100000000.0,
   "Qmax": 100000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 119000000.0,
   "cost": [
    0.526315789,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G21",
   "bus": "49",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 204000000.0,
   "V": 1.025,
   "Qmin": -85000000.0,
   "Qmax": 210000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 304000000.0,
   "cost": [
    0.0490196078,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G22",
   "bus": "54",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 48000000.0,
   "V": 0.955,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 148000000.0,
   "cost": [
    0.208333333,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G23",
   "bus": "55",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.952,
   "Qmin": -8000000.0,
   "Qmax": 23000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G24",
   "bus": "56",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.954,
   "Qmin": -8000000.0,
   "Qmax": 15000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G25",
   "bus": "59",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 155000000.0,
   "V": 0.985,
   "Qmin": -60000000.0,
   "Qmax": 180000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 255000000.0,
   "cost": [
    0.064516129,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G26",
   "bus": "61",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 160000000.0,
   "V": 0.995,
   "Qmin": -100000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 260000000.0,
   "cost": [
    0.0625,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G27",
   "bus": "62",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.998,
   "Qmin": -20000000.0,
   "Qmax": 20000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G28",
   "bus": "65",
   "Sr": 100000000.0,
   "Ur": 345000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 391000000.0,
   "V": 1.005,
   "Qmin": -67000000.0,
   "Qmax": 200000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 491000000.0,
   "cost": [
    0.0255754476,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G29",
   "bus": "66",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 392000000.0,
   "V": 1.05,
   "Qmin": -67000000.0,
   "Qmax": 200000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 492000000.0,
   "cost": [
    0.0255102041,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G30",
   "bus": "69",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 516400000.0,
   "V": 1.035,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": true,
   "Pmin": 0.0,
   "Pmax": 805200000.0,
   "cost": [
    0.0193648335,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G31",
   "bus": "70",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.984,
   "Qmin": -10000000.0,
   "Qmax": 32000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G32",
   "bus": "72",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.98,
   "Qmin": -100000000.0,
   "Qmax": 100000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G33",
   "bus": "73",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.991,
   "Qmin": -100000000.0,
   "Qmax": 100000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G34",
   "bus": "74",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.958,
   "Qmin": -6000000.0,
   "Qmax": 9000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G35",
   "bus": "76",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.943,
   "Qmin": -8000000.0,
   "Qmax": 23000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G36",
   "bus": "77",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 1.006,
   "Qmin": -20000000.0,
   "Qmax": 70000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G37",
   "bus": "80",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 477000000.0,
   "V": 1.04,
   "Qmin": -165000000.0,
   "Qmax": 280000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 577000000.0,
   "cost": [
    0.0209643606,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G38",
   "bus": "85",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.985,
   "Qmin": -8000000.0,
   "Qmax": 23000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G39",
   "bus": "87",
   "Sr": 100000000.0,
   "Ur": 161000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 4000000.0,
   "V": 1.015,
   "Qmin": -100000000.0,
   "Qmax": 1000000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 104000000.0,
   "cost": [
    2.5,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G40",
   "bus": "89",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 607000000.0,
   "V": 1.005,
   "Qmin": -210000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 707000000.0,
   "cost": [
    0.0164744646,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G41",
   "bus": "90",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.985,
   "Qmin": -300000000.0,
   "Qmax": 300000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G42",
   "bus": "91",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.98,
   "Qmin": -100000000.0,
   "Qmax": 100000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G43",
   "bus": "92",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.99,
   "Qmin": -3000000.0,
   "Qmax": 9000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G44",
   "bus": "99",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 1.01,
   "Qmin": -100000000.0,
   "Qmax": 100000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G45",
   "bus": "100",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 252000000.0,
   "V": 1.017,
   "Qmin": -50000000.0,
   "Qmax": 155000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 352000000.0,
   "cost": [
    0.0396825397,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G46",
   "bus": "103",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 40000000.0,
   "V": 1.01,
   "Qmin": -15000000.0,
   "Qmax": 40000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 140000000.0,
   "cost": [
    0.25,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G47",
   "bus": "104",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.971,
   "Qmin": -8000000.0,
   "Qmax": 23000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G48",
   "bus": "105",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.965,
   "Qmin": -8000000.0,
   "Qmax": 23000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G49",
   "bus": "107",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.952,
   "Qmin": -200000000.0,
   "Qmax": 200000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G50",
   "bus": "110",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.973,
   "Qmin": -8000000.0,
   "Qmax": 23000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G51",
   "bus": "111",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 36000000.0,
   "V": 0.98,
   "Qmin": -100000000.0,
   "Qmax": 1000000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 136000000.0,
   "cost": [
    0.277777778,
    20.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G52",
   "bus": "112",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.975,
   "Qmin": -100000000.0,
   "Qmax": 1000000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G53",
   "bus": "113",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 0.993,
   "Qmin": -100000000.0,
   "Qmax": 200000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "generator",
   "name": "G54",
   "bus": "116",
   "Sr": 100000000.0,
   "Ur": 138000.0,
   "xd2": 0.2,
   "cosphi": 0.85,
   "RG": null,
   "xdsat": null,
   "pG": 0.0,
   "X0": null,
   "earthed": false,
   "P": 0.0,
   "V": 1.005,
   "Qmin": -1000000000.0,
   "Qmax": 1000000000.0,
   "slack": false,
   "Pmin": 0.0,
   "Pmax": 100000000.0,
   "cost": [
    0.01,
    40.0,
    0.0
   ]
  },
  {
   "kind": "branch",
   "name": "br1",
   "a": "1",
   "b": "2",
   "r": 0.0303,
   "x": 0.0999,
   "bc": 0.0254,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br2",
   "a": "1",
   "b": "3",
   "r": 0.0129,
   "x": 0.0424,
   "bc": 0.01082,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br3",
   "a": "4",
   "b": "5",
   "r": 0.00176,
   "x": 0.00798,
   "bc": 0.0021,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br4",
   "a": "3",
   "b": "5",
   "r": 0.0241,
   "x": 0.108,
   "bc": 0.0284,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br5",
   "a": "5",
   "b": "6",
   "r": 0.0119,
   "x": 0.054,
   "bc": 0.01426,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br6",
   "a": "6",
   "b": "7",
   "r": 0.00459,
   "x": 0.0208,
   "bc": 0.0055,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br7",
   "a": "8",
   "b": "9",
   "r": 0.00244,
   "x": 0.0305,
   "bc": 1.162,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br8",
   "a": "8",
   "b": "5",
   "r": 0.0,
   "x": 0.0267,
   "bc": 0.0,
   "ratio": 0.985,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br9",
   "a": "9",
   "b": "10",
   "r": 0.00258,
   "x": 0.0322,
   "bc": 1.23,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br10",
   "a": "4",
   "b": "11",
   "r": 0.0209,
   "x": 0.0688,
   "bc": 0.01748,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br11",
   "a": "5",
   "b": "11",
   "r": 0.0203,
   "x": 0.0682,
   "bc": 0.01738,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br12",
   "a": "11",
   "b": "12",
   "r": 0.00595,
   "x": 0.0196,
   "bc": 0.00502,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br13",
   "a": "2",
   "b": "12",
   "r": 0.0187,
   "x": 0.0616,
   "bc": 0.01572,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br14",
   "a": "3",
   "b": "12",
   "r": 0.0484,
   "x": 0.16,
   "bc": 0.0406,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br15",
   "a": "7",
   "b": "12",
   "r": 0.00862,
   "x": 0.034,
   "bc": 0.00874,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br16",
   "a": "11",
   "b": "13",
   "r": 0.02225,
   "x": 0.0731,
   "bc": 0.01876,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br17",
   "a": "12",
   "b": "14",
   "r": 0.0215,
   "x": 0.0707,
   "bc": 0.01816,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br18",
   "a": "13",
   "b": "15",
   "r": 0.0744,
   "x": 0.2444,
   "bc": 0.06268,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br19",
   "a": "14",
   "b": "15",
   "r": 0.0595,
   "x": 0.195,
   "bc": 0.0502,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br20",
   "a": "12",
   "b": "16",
   "r": 0.0212,
   "x": 0.0834,
   "bc": 0.0214,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br21",
   "a": "15",
   "b": "17",
   "r": 0.0132,
   "x": 0.0437,
   "bc": 0.0444,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br22",
   "a": "16",
   "b": "17",
   "r": 0.0454,
   "x": 0.1801,
   "bc": 0.0466,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br23",
   "a": "17",
   "b": "18",
   "r": 0.0123,
   "x": 0.0505,
   "bc": 0.01298,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br24",
   "a": "18",
   "b": "19",
   "r": 0.01119,
   "x": 0.0493,
   "bc": 0.01142,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br25",
   "a": "19",
   "b": "20",
   "r": 0.0252,
   "x": 0.117,
   "bc": 0.0298,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br26",
   "a": "15",
   "b": "19",
   "r": 0.012,
   "x": 0.0394,
   "bc": 0.0101,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br27",
   "a": "20",
   "b": "21",
   "r": 0.0183,
   "x": 0.0849,
   "bc": 0.0216,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br28",
   "a": "21",
   "b": "22",
   "r": 0.0209,
   "x": 0.097,
   "bc": 0.0246,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br29",
   "a": "22",
   "b": "23",
   "r": 0.0342,
   "x": 0.159,
   "bc": 0.0404,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br30",
   "a": "23",
   "b": "24",
   "r": 0.0135,
   "x": 0.0492,
   "bc": 0.0498,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br31",
   "a": "23",
   "b": "25",
   "r": 0.0156,
   "x": 0.08,
   "bc": 0.0864,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br32",
   "a": "26",
   "b": "25",
   "r": 0.0,
   "x": 0.0382,
   "bc": 0.0,
   "ratio": 0.96,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br33",
   "a": "25",
   "b": "27",
   "r": 0.0318,
   "x": 0.163,
   "bc": 0.1764,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br34",
   "a": "27",
   "b": "28",
   "r": 0.01913,
   "x": 0.0855,
   "bc": 0.0216,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br35",
   "a": "28",
   "b": "29",
   "r": 0.0237,
   "x": 0.0943,
   "bc": 0.0238,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br36",
   "a": "30",
   "b": "17",
   "r": 0.0,
   "x": 0.0388,
   "bc": 0.0,
   "ratio": 0.96,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br37",
   "a": "8",
   "b": "30",
   "r": 0.00431,
   "x": 0.0504,
   "bc": 0.514,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br38",
   "a": "26",
   "b": "30",
   "r": 0.00799,
   "x": 0.086,
   "bc": 0.908,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br39",
   "a": "17",
   "b": "31",
   "r": 0.0474,
   "x": 0.1563,
   "bc": 0.0399,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br40",
   "a": "29",
   "b": "31",
   "r": 0.0108,
   "x": 0.0331,
   "bc": 0.0083,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br41",
   "a": "23",
   "b": "32",
   "r": 0.0317,
   "x": 0.1153,
   "bc": 0.1173,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br42",
   "a": "31",
   "b": "32",
   "r": 0.0298,
   "x": 0.0985,
   "bc": 0.0251,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br43",
   "a": "27",
   "b": "32",
   "r": 0.0229,
   "x": 0.0755,
   "bc": 0.01926,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br44",
   "a": "15",
   "b": "33",
   "r": 0.038,
   "x": 0.1244,
   "bc": 0.03194,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br45",
   "a": "19",
   "b": "34",
   "r": 0.0752,
   "x": 0.247,
   "bc": 0.0632,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br46",
   "a": "35",
   "b": "36",
   "r": 0.00224,
   "x": 0.0102,
   "bc": 0.00268,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br47",
   "a": "35",
   "b": "37",
   "r": 0.011,
   "x": 0.0497,
   "bc": 0.01318,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br48",
   "a": "33",
   "b": "37",
   "r": 0.0415,
   "x": 0.142,
   "bc": 0.0366,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br49",
   "a": "34",
   "b": "36",
   "r": 0.00871,
   "x": 0.0268,
   "bc": 0.00568,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br50",
   "a": "34",
   "b": "37",
   "r": 0.00256,
   "x": 0.0094,
   "bc": 0.00984,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br51",
   "a": "38",
   "b": "37",
   "r": 0.0,
   "x": 0.0375,
   "bc": 0.0,
   "ratio": 0.935,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br52",
   "a": "37",
   "b": "39",
   "r": 0.0321,
   "x": 0.106,
   "bc": 0.027,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br53",
   "a": "37",
   "b": "40",
   "r": 0.0593,
   "x": 0.168,
   "bc": 0.042,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br54",
   "a": "30",
   "b": "38",
   "r": 0.00464,
   "x": 0.054,
   "bc": 0.422,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br55",
   "a": "39",
   "b": "40",
   "r": 0.0184,
   "x": 0.0605,
   "bc": 0.01552,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br56",
   "a": "40",
   "b": "41",
   "r": 0.0145,
   "x": 0.0487,
   "bc": 0.01222,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br57",
   "a": "40",
   "b": "42",
   "r": 0.0555,
   "x": 0.183,
   "bc": 0.0466,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br58",
   "a": "41",
   "b": "42",
   "r": 0.041,
   "x": 0.135,
   "bc": 0.0344,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br59",
   "a": "43",
   "b": "44",
   "r": 0.0608,
   "x": 0.2454,
   "bc": 0.06068,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br60",
   "a": "34",
   "b": "43",
   "r": 0.0413,
   "x": 0.1681,
   "bc": 0.04226,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br61",
   "a": "44",
   "b": "45",
   "r": 0.0224,
   "x": 0.0901,
   "bc": 0.0224,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br62",
   "a": "45",
   "b": "46",
   "r": 0.04,
   "x": 0.1356,
   "bc": 0.0332,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br63",
   "a": "46",
   "b": "47",
   "r": 0.038,
   "x": 0.127,
   "bc": 0.0316,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br64",
   "a": "46",
   "b": "48",
   "r": 0.0601,
   "x": 0.189,
   "bc": 0.0472,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br65",
   "a": "47",
   "b": "49",
   "r": 0.0191,
   "x": 0.0625,
   "bc": 0.01604,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br66",
   "a": "42",
   "b": "49",
   "r": 0.0715,
   "x": 0.323,
   "bc": 0.086,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br67",
   "a": "42",
   "b": "49",
   "r": 0.0715,
   "x": 0.323,
   "bc": 0.086,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br68",
   "a": "45",
   "b": "49",
   "r": 0.0684,
   "x": 0.186,
   "bc": 0.0444,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br69",
   "a": "48",
   "b": "49",
   "r": 0.0179,
   "x": 0.0505,
   "bc": 0.01258,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br70",
   "a": "49",
   "b": "50",
   "r": 0.0267,
   "x": 0.0752,
   "bc": 0.01874,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br71",
   "a": "49",
   "b": "51",
   "r": 0.0486,
   "x": 0.137,
   "bc": 0.0342,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br72",
   "a": "51",
   "b": "52",
   "r": 0.0203,
   "x": 0.0588,
   "bc": 0.01396,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br73",
   "a": "52",
   "b": "53",
   "r": 0.0405,
   "x": 0.1635,
   "bc": 0.04058,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br74",
   "a": "53",
   "b": "54",
   "r": 0.0263,
   "x": 0.122,
   "bc": 0.031,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br75",
   "a": "49",
   "b": "54",
   "r": 0.073,
   "x": 0.289,
   "bc": 0.0738,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br76",
   "a": "49",
   "b": "54",
   "r": 0.0869,
   "x": 0.291,
   "bc": 0.073,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br77",
   "a": "54",
   "b": "55",
   "r": 0.0169,
   "x": 0.0707,
   "bc": 0.0202,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br78",
   "a": "54",
   "b": "56",
   "r": 0.00275,
   "x": 0.00955,
   "bc": 0.00732,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br79",
   "a": "55",
   "b": "56",
   "r": 0.00488,
   "x": 0.0151,
   "bc": 0.00374,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br80",
   "a": "56",
   "b": "57",
   "r": 0.0343,
   "x": 0.0966,
   "bc": 0.0242,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br81",
   "a": "50",
   "b": "57",
   "r": 0.0474,
   "x": 0.134,
   "bc": 0.0332,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br82",
   "a": "56",
   "b": "58",
   "r": 0.0343,
   "x": 0.0966,
   "bc": 0.0242,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br83",
   "a": "51",
   "b": "58",
   "r": 0.0255,
   "x": 0.0719,
   "bc": 0.01788,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br84",
   "a": "54",
   "b": "59",
   "r": 0.0503,
   "x": 0.2293,
   "bc": 0.0598,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br85",
   "a": "56",
   "b": "59",
   "r": 0.0825,
   "x": 0.251,
   "bc": 0.0569,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br86",
   "a": "56",
   "b": "59",
   "r": 0.0803,
   "x": 0.239,
   "bc": 0.0536,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br87",
   "a": "55",
   "b": "59",
   "r": 0.04739,
   "x": 0.2158,
   "bc": 0.05646,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br88",
   "a": "59",
   "b": "60",
   "r": 0.0317,
   "x": 0.145,
   "bc": 0.0376,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br89",
   "a": "59",
   "b": "61",
   "r": 0.0328,
   "x": 0.15,
   "bc": 0.0388,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br90",
   "a": "60",
   "b": "61",
   "r": 0.00264,
   "x": 0.0135,
   "bc": 0.01456,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br91",
   "a": "60",
   "b": "62",
   "r": 0.0123,
   "x": 0.0561,
   "bc": 0.01468,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br92",
   "a": "61",
   "b": "62",
   "r": 0.00824,
   "x": 0.0376,
   "bc": 0.0098,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br93",
   "a": "63",
   "b": "59",
   "r": 0.0,
   "x": 0.0386,
   "bc": 0.0,
   "ratio": 0.96,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br94",
   "a": "63",
   "b": "64",
   "r": 0.00172,
   "x": 0.02,
   "bc": 0.216,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br95",
   "a": "64",
   "b": "61",
   "r": 0.0,
   "x": 0.0268,
   "bc": 0.0,
   "ratio": 0.985,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br96",
   "a": "38",
   "b": "65",
   "r": 0.00901,
   "x": 0.0986,
   "bc": 1.046,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br97",
   "a": "64",
   "b": "65",
   "r": 0.00269,
   "x": 0.0302,
   "bc": 0.38,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br98",
   "a": "49",
   "b": "66",
   "r": 0.018,
   "x": 0.0919,
   "bc": 0.0248,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br99",
   "a": "49",
   "b": "66",
   "r": 0.018,
   "x": 0.0919,
   "bc": 0.0248,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br100",
   "a": "62",
   "b": "66",
   "r": 0.0482,
   "x": 0.218,
   "bc": 0.0578,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br101",
   "a": "62",
   "b": "67",
   "r": 0.0258,
   "x": 0.117,
   "bc": 0.031,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br102",
   "a": "65",
   "b": "66",
   "r": 0.0,
   "x": 0.037,
   "bc": 0.0,
   "ratio": 0.935,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br103",
   "a": "66",
   "b": "67",
   "r": 0.0224,
   "x": 0.1015,
   "bc": 0.02682,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br104",
   "a": "65",
   "b": "68",
   "r": 0.00138,
   "x": 0.016,
   "bc": 0.638,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br105",
   "a": "47",
   "b": "69",
   "r": 0.0844,
   "x": 0.2778,
   "bc": 0.07092,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br106",
   "a": "49",
   "b": "69",
   "r": 0.0985,
   "x": 0.324,
   "bc": 0.0828,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br107",
   "a": "68",
   "b": "69",
   "r": 0.0,
   "x": 0.037,
   "bc": 0.0,
   "ratio": 0.935,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br108",
   "a": "69",
   "b": "70",
   "r": 0.03,
   "x": 0.127,
   "bc": 0.122,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br109",
   "a": "24",
   "b": "70",
   "r": 0.00221,
   "x": 0.4115,
   "bc": 0.10198,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br110",
   "a": "70",
   "b": "71",
   "r": 0.00882,
   "x": 0.0355,
   "bc": 0.00878,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br111",
   "a": "24",
   "b": "72",
   "r": 0.0488,
   "x": 0.196,
   "bc": 0.0488,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br112",
   "a": "71",
   "b": "72",
   "r": 0.0446,
   "x": 0.18,
   "bc": 0.04444,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br113",
   "a": "71",
   "b": "73",
   "r": 0.00866,
   "x": 0.0454,
   "bc": 0.01178,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br114",
   "a": "70",
   "b": "74",
   "r": 0.0401,
   "x": 0.1323,
   "bc": 0.03368,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br115",
   "a": "70",
   "b": "75",
   "r": 0.0428,
   "x": 0.141,
   "bc": 0.036,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br116",
   "a": "69",
   "b": "75",
   "r": 0.0405,
   "x": 0.122,
   "bc": 0.124,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br117",
   "a": "74",
   "b": "75",
   "r": 0.0123,
   "x": 0.0406,
   "bc": 0.01034,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br118",
   "a": "76",
   "b": "77",
   "r": 0.0444,
   "x": 0.148,
   "bc": 0.0368,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br119",
   "a": "69",
   "b": "77",
   "r": 0.0309,
   "x": 0.101,
   "bc": 0.1038,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br120",
   "a": "75",
   "b": "77",
   "r": 0.0601,
   "x": 0.1999,
   "bc": 0.04978,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br121",
   "a": "77",
   "b": "78",
   "r": 0.00376,
   "x": 0.0124,
   "bc": 0.01264,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br122",
   "a": "78",
   "b": "79",
   "r": 0.00546,
   "x": 0.0244,
   "bc": 0.00648,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br123",
   "a": "77",
   "b": "80",
   "r": 0.017,
   "x": 0.0485,
   "bc": 0.0472,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br124",
   "a": "77",
   "b": "80",
   "r": 0.0294,
   "x": 0.105,
   "bc": 0.0228,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br125",
   "a": "79",
   "b": "80",
   "r": 0.0156,
   "x": 0.0704,
   "bc": 0.0187,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br126",
   "a": "68",
   "b": "81",
   "r": 0.00175,
   "x": 0.0202,
   "bc": 0.808,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br127",
   "a": "81",
   "b": "80",
   "r": 0.0,
   "x": 0.037,
   "bc": 0.0,
   "ratio": 0.935,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br128",
   "a": "77",
   "b": "82",
   "r": 0.0298,
   "x": 0.0853,
   "bc": 0.08174,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br129",
   "a": "82",
   "b": "83",
   "r": 0.0112,
   "x": 0.03665,
   "bc": 0.03796,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br130",
   "a": "83",
   "b": "84",
   "r": 0.0625,
   "x": 0.132,
   "bc": 0.0258,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br131",
   "a": "83",
   "b": "85",
   "r": 0.043,
   "x": 0.148,
   "bc": 0.0348,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br132",
   "a": "84",
   "b": "85",
   "r": 0.0302,
   "x": 0.0641,
   "bc": 0.01234,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br133",
   "a": "85",
   "b": "86",
   "r": 0.035,
   "x": 0.123,
   "bc": 0.0276,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br134",
   "a": "86",
   "b": "87",
   "r": 0.02828,
   "x": 0.2074,
   "bc": 0.0445,
   "ratio": 1.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br135",
   "a": "85",
   "b": "88",
   "r": 0.02,
   "x": 0.102,
   "bc": 0.0276,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br136",
   "a": "85",
   "b": "89",
   "r": 0.0239,
   "x": 0.173,
   "bc": 0.047,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br137",
   "a": "88",
   "b": "89",
   "r": 0.0139,
   "x": 0.0712,
   "bc": 0.01934,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br138",
   "a": "89",
   "b": "90",
   "r": 0.0518,
   "x": 0.188,
   "bc": 0.0528,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br139",
   "a": "89",
   "b": "90",
   "r": 0.0238,
   "x": 0.0997,
   "bc": 0.106,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br140",
   "a": "90",
   "b": "91",
   "r": 0.0254,
   "x": 0.0836,
   "bc": 0.0214,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br141",
   "a": "89",
   "b": "92",
   "r": 0.0099,
   "x": 0.0505,
   "bc": 0.0548,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br142",
   "a": "89",
   "b": "92",
   "r": 0.0393,
   "x": 0.1581,
   "bc": 0.0414,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br143",
   "a": "91",
   "b": "92",
   "r": 0.0387,
   "x": 0.1272,
   "bc": 0.03268,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br144",
   "a": "92",
   "b": "93",
   "r": 0.0258,
   "x": 0.0848,
   "bc": 0.0218,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br145",
   "a": "92",
   "b": "94",
   "r": 0.0481,
   "x": 0.158,
   "bc": 0.0406,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br146",
   "a": "93",
   "b": "94",
   "r": 0.0223,
   "x": 0.0732,
   "bc": 0.01876,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br147",
   "a": "94",
   "b": "95",
   "r": 0.0132,
   "x": 0.0434,
   "bc": 0.0111,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br148",
   "a": "80",
   "b": "96",
   "r": 0.0356,
   "x": 0.182,
   "bc": 0.0494,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br149",
   "a": "82",
   "b": "96",
   "r": 0.0162,
   "x": 0.053,
   "bc": 0.0544,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br150",
   "a": "94",
   "b": "96",
   "r": 0.0269,
   "x": 0.0869,
   "bc": 0.023,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br151",
   "a": "80",
   "b": "97",
   "r": 0.0183,
   "x": 0.0934,
   "bc": 0.0254,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br152",
   "a": "80",
   "b": "98",
   "r": 0.0238,
   "x": 0.108,
   "bc": 0.0286,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br153",
   "a": "80",
   "b": "99",
   "r": 0.0454,
   "x": 0.206,
   "bc": 0.0546,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br154",
   "a": "92",
   "b": "100",
   "r": 0.0648,
   "x": 0.295,
   "bc": 0.0472,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br155",
   "a": "94",
   "b": "100",
   "r": 0.0178,
   "x": 0.058,
   "bc": 0.0604,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br156",
   "a": "95",
   "b": "96",
   "r": 0.0171,
   "x": 0.0547,
   "bc": 0.01474,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br157",
   "a": "96",
   "b": "97",
   "r": 0.0173,
   "x": 0.0885,
   "bc": 0.024,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br158",
   "a": "98",
   "b": "100",
   "r": 0.0397,
   "x": 0.179,
   "bc": 0.0476,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br159",
   "a": "99",
   "b": "100",
   "r": 0.018,
   "x": 0.0813,
   "bc": 0.0216,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br160",
   "a": "100",
   "b": "101",
   "r": 0.0277,
   "x": 0.1262,
   "bc": 0.0328,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br161",
   "a": "92",
   "b": "102",
   "r": 0.0123,
   "x": 0.0559,
   "bc": 0.01464,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br162",
   "a": "101",
   "b": "102",
   "r": 0.0246,
   "x": 0.112,
   "bc": 0.0294,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br163",
   "a": "100",
   "b": "103",
   "r": 0.016,
   "x": 0.0525,
   "bc": 0.0536,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br164",
   "a": "100",
   "b": "104",
   "r": 0.0451,
   "x": 0.204,
   "bc": 0.0541,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br165",
   "a": "103",
   "b": "104",
   "r": 0.0466,
   "x": 0.1584,
   "bc": 0.0407,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br166",
   "a": "103",
   "b": "105",
   "r": 0.0535,
   "x": 0.1625,
   "bc": 0.0408,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br167",
   "a": "100",
   "b": "106",
   "r": 0.0605,
   "x": 0.229,
   "bc": 0.062,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br168",
   "a": "104",
   "b": "105",
   "r": 0.00994,
   "x": 0.0378,
   "bc": 0.00986,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br169",
   "a": "105",
   "b": "106",
   "r": 0.014,
   "x": 0.0547,
   "bc": 0.01434,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br170",
   "a": "105",
   "b": "107",
   "r": 0.053,
   "x": 0.183,
   "bc": 0.0472,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br171",
   "a": "105",
   "b": "108",
   "r": 0.0261,
   "x": 0.0703,
   "bc": 0.01844,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br172",
   "a": "106",
   "b": "107",
   "r": 0.053,
   "x": 0.183,
   "bc": 0.0472,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br173",
   "a": "108",
   "b": "109",
   "r": 0.0105,
   "x": 0.0288,
   "bc": 0.0076,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br174",
   "a": "103",
   "b": "110",
   "r": 0.03906,
   "x": 0.1813,
   "bc": 0.0461,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br175",
   "a": "109",
   "b": "110",
   "r": 0.0278,
   "x": 0.0762,
   "bc": 0.0202,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br176",
   "a": "110",
   "b": "111",
   "r": 0.022,
   "x": 0.0755,
   "bc": 0.02,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br177",
   "a": "110",
   "b": "112",
   "r": 0.0247,
   "x": 0.064,
   "bc": 0.062,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br178",
   "a": "17",
   "b": "113",
   "r": 0.00913,
   "x": 0.0301,
   "bc": 0.00768,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br179",
   "a": "32",
   "b": "113",
   "r": 0.0615,
   "x": 0.203,
   "bc": 0.0518,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br180",
   "a": "32",
   "b": "114",
   "r": 0.0135,
   "x": 0.0612,
   "bc": 0.01628,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br181",
   "a": "27",
   "b": "115",
   "r": 0.0164,
   "x": 0.0741,
   "bc": 0.01972,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br182",
   "a": "114",
   "b": "115",
   "r": 0.0023,
   "x": 0.0104,
   "bc": 0.00276,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br183",
   "a": "68",
   "b": "116",
   "r": 0.00034,
   "x": 0.00405,
   "bc": 0.164,
   "ratio": 1.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br184",
   "a": "12",
   "b": "117",
   "r": 0.0329,
   "x": 0.14,
   "bc": 0.0358,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br185",
   "a": "75",
   "b": "118",
   "r": 0.0145,
   "x": 0.0481,
   "bc": 0.01198,
   "ratio": 0.0,
   "angle": 0.0
  },
  {
   "kind": "branch",
   "name": "br186",
   "a": "76",
   "b": "118",
   "r": 0.0164,
   "x": 0.0544,
   "bc": 0.01356,
   "ratio": 0.0,
   "angle": 0.0
  }
 ],
 "source": "Public IEEE test case data (IEEE Common Data Format, University of Washington archive), as distributed with MATPOWER (case118.m). Generators: rating = mBase and x″d = 0,2 pu are typical values for the short circuit, not part of the data. Generator costs and limits as in the MATPOWER file (they are not part of the IEEE data).",
 "solution": {
  "1": [
   0.955,
   10.67
  ],
  "2": [
   0.971,
   11.22
  ],
  "3": [
   0.968,
   11.56
  ],
  "4": [
   0.998,
   15.28
  ],
  "5": [
   1.002,
   15.73
  ],
  "6": [
   0.99,
   13.0
  ],
  "7": [
   0.989,
   12.56
  ],
  "8": [
   1.015,
   20.77
  ],
  "9": [
   1.043,
   28.02
  ],
  "10": [
   1.05,
   35.61
  ],
  "11": [
   0.985,
   12.72
  ],
  "12": [
   0.99,
   12.2
  ],
  "13": [
   0.968,
   11.35
  ],
  "14": [
   0.984,
   11.5
  ],
  "15": [
   0.97,
   11.23
  ],
  "16": [
   0.984,
   11.91
  ],
  "17": [
   0.995,
   13.74
  ],
  "18": [
   0.973,
   11.53
  ],
  "19": [
   0.963,
   11.05
  ],
  "20": [
   0.958,
   11.93
  ],
  "21": [
   0.959,
   13.52
  ],
  "22": [
   0.97,
   16.08
  ],
  "23": [
   1.0,
   21.0
  ],
  "24": [
   0.992,
   20.89
  ],
  "25": [
   1.05,
   27.93
  ],
  "26": [
   1.015,
   29.71
  ],
  "27": [
   0.968,
   15.35
  ],
  "28": [
   0.962,
   13.62
  ],
  "29": [
   0.963,
   12.63
  ],
  "30": [
   0.968,
   18.79
  ],
  "31": [
   0.967,
   12.75
  ],
  "32": [
   0.964,
   14.8
  ],
  "33": [
   0.972,
   10.63
  ],
  "34": [
   0.986,
   11.3
  ],
  "35": [
   0.981,
   10.87
  ],
  "36": [
   0.98,
   10.87
  ],
  "37": [
   0.992,
   11.77
  ],
  "38": [
   0.962,
   16.91
  ],
  "39": [
   0.97,
   8.41
  ],
  "40": [
   0.97,
   7.35
  ],
  "41": [
   0.967,
   6.92
  ],
  "42": [
   0.985,
   8.53
  ],
  "43": [
   0.978,
   11.28
  ],
  "44": [
   0.985,
   13.82
  ],
  "45": [
   0.987,
   15.67
  ],
  "46": [
   1.005,
   18.49
  ],
  "47": [
   1.017,
   20.73
  ],
  "48": [
   1.021,
   19.93
  ],
  "49": [
   1.025,
   20.94
  ],
  "50": [
   1.001,
   18.9
  ],
  "51": [
   0.967,
   16.28
  ],
  "52": [
   0.957,
   15.32
  ],
  "53": [
   0.946,
   14.35
  ],
  "54": [
   0.955,
   15.26
  ],
  "55": [
   0.952,
   14.97
  ],
  "56": [
   0.954,
   15.16
  ],
  "57": [
   0.971,
   16.36
  ],
  "58": [
   0.959,
   15.51
  ],
  "59": [
   0.985,
   19.37
  ],
  "60": [
   0.993,
   23.15
  ],
  "61": [
   0.995,
   24.04
  ],
  "62": [
   0.998,
   23.43
  ],
  "63": [
   0.969,
   22.75
  ],
  "64": [
   0.984,
   24.52
  ],
  "65": [
   1.005,
   27.65
  ],
  "66": [
   1.05,
   27.48
  ],
  "67": [
   1.02,
   24.84
  ],
  "68": [
   1.003,
   27.55
  ],
  "69": [
   1.035,
   30.0
  ],
  "70": [
   0.984,
   22.58
  ],
  "71": [
   0.987,
   22.15
  ],
  "72": [
   0.98,
   20.98
  ],
  "73": [
   0.991,
   21.94
  ],
  "74": [
   0.958,
   21.64
  ],
  "75": [
   0.967,
   22.91
  ],
  "76": [
   0.943,
   21.77
  ],
  "77": [
   1.006,
   26.72
  ],
  "78": [
   1.003,
   26.42
  ],
  "79": [
   1.009,
   26.72
  ],
  "80": [
   1.04,
   28.96
  ],
  "81": [
   0.997,
   28.1
  ],
  "82": [
   0.989,
   27.24
  ],
  "83": [
   0.985,
   28.42
  ],
  "84": [
   0.98,
   30.95
  ],
  "85": [
   0.985,
   32.51
  ],
  "86": [
   0.987,
   31.14
  ],
  "87": [
   1.015,
   31.4
  ],
  "88": [
   0.987,
   35.64
  ],
  "89": [
   1.005,
   39.69
  ],
  "90": [
   0.985,
   33.29
  ],
  "91": [
   0.98,
   33.31
  ],
  "92": [
   0.993,
   33.8
  ],
  "93": [
   0.987,
   30.79
  ],
  "94": [
   0.991,
   28.64
  ],
  "95": [
   0.981,
   27.67
  ],
  "96": [
   0.993,
   27.51
  ],
  "97": [
   1.011,
   27.88
  ],
  "98": [
   1.024,
   27.4
  ],
  "99": [
   1.01,
   27.04
  ],
  "100": [
   1.017,
   28.03
  ],
  "101": [
   0.993,
   29.61
  ],
  "102": [
   0.991,
   32.3
  ],
  "103": [
   1.001,
   24.44
  ],
  "104": [
   0.971,
   21.69
  ],
  "105": [
   0.965,
   20.57
  ],
  "106": [
   0.962,
   20.32
  ],
  "107": [
   0.952,
   17.53
  ],
  "108": [
   0.967,
   19.38
  ],
  "109": [
   0.967,
   18.93
  ],
  "110": [
   0.973,
   18.09
  ],
  "111": [
   0.98,
   19.74
  ],
  "112": [
   0.975,
   14.99
  ],
  "113": [
   0.993,
   13.74
  ],
  "114": [
   0.96,
   14.46
  ],
  "115": [
   0.96,
   14.46
  ],
  "116": [
   1.005,
   27.12
  ],
  "117": [
   0.974,
   10.67
  ],
  "118": [
   0.949,
   21.92
  ]
 }
}
